actor {
  public query func simple_query() : async Text {
    return "This is a query function";
  };
};
